# Activity sheet: openheatpump, Session 2: COP, the Carnot limit and sizing a heat pump

Name: ____________________   Date: ____________

**Objectives**

- Derive that the heating COP equals the cooling COP plus 1, and the Carnot limit T_hot / (T_hot - T_cold).
- Compute a real COP as a fraction of Carnot and see how it falls as the outdoor temperature drops.
- Compute the heat loss of a house, UA (T_in - T_out), and size a heat pump for a design temperature.
- Estimate the seasonal electricity and cost of a heater and a heat pump, and solve a design question backwards.

## Before you start: predict
In your own words, what do you think will happen when you change the main slider in the live app?

______________________________________________________________

## Worked example (fill in as you go)
A house has UA = 0.20 kW/K and is kept at 20 C. The design temperature is -10 C and the heat pump delivers heat at 35 C with eta = 0.45. Find the design load, the COP and the electric power, then the winter energy and cost for a heater and a heat pump.

1. ______________________________  (hint: Design load: Q = 0.20 x (20 - (-10)) = 0.20 x 30 = 6.00 kW. A heat pum...)
2. ______________________________  (hint: Carnot COP = 308.15 / (35 - (-10)) = 308.15 / 45 = 6.85; real COP = 0....)
3. ______________________________  (hint: Electric power = 6.00 / 3.08 = 1.95 kW, against 6.00 kW for a resistan...)
4. ______________________________  (hint: Season (151 days with the cosine temperatures): heat needed 12322 kWh....)
5. ______________________________  (hint: The heat pump uses 2938 kWh (cost 734): a seasonal COP of 12322 / 2938...)

Final answer: ____________________

## Questions
**A. Conceptual.** Why does the heating COP of a heat pump fall as the outdoor air gets colder, even though the machine is unchanged?

Answer: ______________________________________________


**B. Numerical.** A house has UA = 0.15 kW/K, T_in = 20 C, design temperature -8 C, supply temperature 45 C and eta = 0.45. Find the design load, the COP at the design temperature and the electric power.

Answer: ______________________________________________


**C. Graph and simulation interpretation.** In the right-hand graph (power against outdoor temperature) the heater line and the heat pump line both rise as it gets colder. Which rises faster and what does the gap between them mean?

Answer: ______________________________________________


**D. Design and optimisation challenge.** Design: a radiator system needs 45 C supply. At which outdoor temperature does the COP fall to 2.0 if eta is 0.4, and if it is 0.5? What does that tell you about choosing a machine?

Answer: ______________________________________________

## Self-check
- [ ] I can explain the key idea to a friend
- [ ] My checkpoint printed PASS
- [ ] I tried one change of my own and wrote what happened: ____________________
